# #3 개선 모델 성능 분석 — 발표 대본

> 대상 파일: `발표자료_3차_개선모델성능분석.pptx` (10장)
> 예상 시간: 본 발표 약 18~20분 + 질의응답
> 구성: 슬라이드마다 **① 화면에 있는 것 → ② 말할 대본 → ③ 왜 이렇게 판단했나(질문 대비)**
> 부록: A. 피처 1,077개 상세 · B. 이상 유형 10종 상세 · C. 정상 운전 이벤트 · D. 용어 사전 · E. 예상 질문과 답

---

## 들어가기 전에: 이 발표를 한 문장으로

> **"1차 때 만든 기초 오토인코더를, 전력 계통의 물리 법칙과 설비 연결 구조를 넣어서 고쳤더니, 실제로 쓸 수 있는 수준(운영 임계 F1 0.135 → 0.600)으로 좋아졌고, 그 향상은 대부분 '모델을 키운 것'이 아니라 '전기 지식을 넣은 것'에서 나왔다."**

청중이 기억해야 할 숫자 세 개:
- **+345%**: FMCS 트렌드에서 실제 판정 성능(운영 임계 F1)의 향상률
- **85% → 15%**: 정상 운전(절체·정비) 중에 울리던 오경보 비율
- **3.5%**: AI가 스스로 찾은 설비 관계가 실제 계통 연결과 맞은 비율 (= 아무렇게나 고른 것과 같은 수준)

---

## 슬라이드 1. 표지 — 약 30초

**① 화면**
- 제목 "전력 수배전 계통 이상탐지", 부제 "SCADA 트렌드 기반 조기 이상탐지 | 개선 모델 성능 분석"
- 대상: 154kV 수전 ~ 220V 수배전 (WinCC OA)

**② 대본**

> 안녕하세요, 산업인공지능 문제해결 프로젝트 3차 발표를 맡은 정기흔입니다.
>
> 저희 주제는 **전력 수배전 계통의 이상탐지**입니다. 공장에 전기가 들어오는 길을 생각해 보시면, 한전에서 154kV라는 아주 높은 전압으로 받아서, 변압기로 6.6kV로 한 번 낮추고, 다시 220V로 낮춰서 실제 설비에 공급합니다. 이 전체 경로에 있는 차단기와 변압기의 전류·전압·전력을 SCADA라는 감시 시스템이 계속 기록하고 있는데, 이 기록을 보고 **고장이 커지기 전에 이상 징후를 미리 잡아내는 것**이 목표입니다.
>
> 1차에서는 어떤 데이터로 할지, 그리고 기초 모델로 무엇을 쓸지를 정했고, 2차에서는 그 기초 모델을 어떻게 고칠지 계획을 세웠습니다. 오늘 3차는 **그 계획을 실제로 구현해서, 기초 모델보다 얼마나 좋아졌는지, 그리고 왜 좋아졌는지**를 보고드리겠습니다.

**③ 왜?**
- "WinCC OA"는 현장에서 쓰는 SCADA 소프트웨어 이름입니다. 대상 시스템이 실제 운영 중인 것임을 밝혀 두는 것입니다.

---

## 슬라이드 2. 1차 발표 이후 진행 경과 — 약 1분 30초

**① 화면**
- 타임라인 4단계: ① 09.27 #1 발표 → ② 10.13~14 #2 보고서 → ③ 10.20~21 #3 연구 → ④ 10.21 #3 보고서
- 아래 상자: "이번 발표: #2에서 계획한 개선을 모두 구현해 … 얼마나·왜 좋아졌는지"

**② 대본**

> 1차 발표 이후에 어떤 일을 했는지 먼저 짚고 가겠습니다.
>
> **첫 번째, 9월 27일 1차 발표**에서는 데이터셋을 정했습니다. 현장 데이터는 고장 기록, 즉 "이때가 고장이었다"는 정답이 거의 없습니다. 정답이 없으면 모델이 잘 맞혔는지 채점을 못 합니다. 그래서 정답이 붙어 있는 공개 데이터로 채점을 하고, 검증된 방법을 현장에 옮기는 두 갈래 전략을 세웠습니다. 기초 모델로는 Isolation Forest, PCA, 오토인코더 세 가지를 써 봤고, 오토인코더가 가장 좋았습니다.
>
> **두 번째, 10월 중순 2차 보고서**에서는 그 기초 오토인코더를 실제 데이터 세 종류에 돌려서 어디가 약한지를 측정했고, 약점마다 어떻게 고칠지 계획을 세웠습니다.
>
> **세 번째, 10월 20일부터 21일까지** 실제로 개선 작업을 했습니다. 현장 트렌드 형식의 데이터 42일치에 이상 10종을 넣어 채점용 데이터를 만들었고, 개선 기법을 모두 구현해서 총 62번 학습을 돌렸습니다. 노트북 GPU로 약 6시간 걸렸습니다.
>
> **네 번째**, 그 결과를 3차 보고서로 정리했고, 오늘 발표는 그 내용입니다.

**③ 왜?**
- **왜 공개 데이터로 채점하나?** 이상탐지 성능은 "실제 이상이었던 시간"을 알아야 잴 수 있습니다. 현장 SCADA에는 그 정답이 거의 없으므로, 정답이 있는 데이터로 먼저 방법을 검증합니다.
- **62번이나 학습한 이유:** 모델 7종 × 피처 구성 4단계 × 오토인코더는 시드(초기값) 3번씩입니다. 시드를 여러 번 돌려 평균을 내야 "우연히 잘 나온 것"이 아님을 보일 수 있습니다.

---

## 슬라이드 3. 개선 내용: 기초 모델에서 무엇을 바꿨나 — 약 3분

**① 화면**
- 왼쪽 "1차 기초 모델" / 오른쪽 "개선 모델", 4줄 비교

| | 1차 기초 모델 | 개선 모델 |
|---|---|---|
| 모델 | 시점 단위 MLP-AE | 15분 윈도우 LSTM/Conv-AE + GDN 4변형 |
| 입력 | 태그 값, Min-Max 정규화 | + 물리 잔차 + KCL 잔차, 분위수 스케일 |
| 스코어 | 전체 센서 평균 오차 | 센서별 정규화 → 상위 5개 → 인과 평활 |
| 임계 | 정상 검증 99% 분위 | 개폐 직후 설비는 STATUS로 제외 후 99% |

**② 대본**

> 먼저 오토인코더가 뭔지 간단히 말씀드리겠습니다. 오토인코더는 **정상일 때의 데이터만 보고, 입력을 똑같이 다시 그려 내도록 학습하는 신경망**입니다. 정상 패턴만 배웠기 때문에, 정상 데이터는 잘 다시 그려 내지만, 처음 보는 이상한 패턴이 들어오면 제대로 못 그려서 **"원래 값과 다시 그린 값의 차이", 즉 재구성 오차**가 커집니다. 이 오차가 크면 이상이라고 판단합니다. 고장 데이터가 없어도 정상 데이터만으로 학습할 수 있다는 게 장점입니다.
>
> 기초 모델에서 네 군데를 바꿨습니다.
>
> **첫째, 모델 구조입니다.** 기초 모델은 1분 단위의 한 시점만 봤습니다. 사진 한 장만 보고 판단하는 셈입니다. 개선 모델은 **최근 15분을 묶어서** 봅니다. 동영상을 보는 셈이라, 서서히 변하는 추세나 값이 멈춰 버린 상태처럼 시간 흐름에서만 보이는 이상을 잡을 수 있습니다. 여기에 GDN이라는 그래프 신경망도 붙였는데, 이건 뒤에서 따로 설명드리겠습니다.
>
> **둘째, 입력에 전기 법칙을 넣었습니다.** 이게 가장 중요한 변화입니다.
> - **물리 잔차**: 전력은 원래 √3 × 전압 × 전류 × 역률로 계산됩니다. 전력계가 측정한 값과 이 공식으로 계산한 값의 차이를 따로 입력으로 넣었습니다. 정상이면 이 차이가 거의 0이고, 센서 하나가 틀어지면 이 차이가 벌어집니다.
> - **KCL 잔차**: KCL은 키르히호프 전류 법칙인데, 쉽게 말해 **"위에서 들어온 전기 = 아래로 나간 전기의 합"**입니다. 피더 차단기에서 측정한 전력과, 그 아래 차단기들 전력의 합을 비교해서 그 차이를 넣었습니다. 중간에 몰래 새는 전기나 계량기 오류가 있으면 이 차이가 벌어집니다.
> - 정규화 방식도 바꿨습니다. 기초 모델은 최솟값·최댓값으로 0~1 사이로 맞췄는데, 차단기를 열고 닫는 순간 생기는 튀는 값 하나 때문에 범위가 엄청 넓어져서, 정상적인 작은 변화가 0 근처로 눌려 버렸습니다. 그래서 **극단값을 무시하는 분위수 기준**으로 바꿨습니다.
>
> **셋째, 점수 매기는 방식입니다.** 피처가 1,077개나 되는데, 기초 모델은 이걸 전부 평균 냈습니다. 이상이 설비 한두 개에서 났다면 나머지 천 개의 정상 오차에 묻혀 버립니다. 그래서 센서마다 평소 오차 크기로 나눠서 공평하게 맞춘 다음, **가장 이상한 상위 5개만 평균**냈습니다. 그리고 순간적인 잡음 때문에 경보가 깜빡이지 않도록 최근 6분을 평균 내 부드럽게 했습니다.
>
> **넷째, 판정 기준입니다.** 차단기를 열고 닫는 절체나 정비는 **정상적인 운전**인데, 이때 전류가 갑자기 바뀌니까 모델은 이상이라고 착각합니다. 그래서 차단기 상태(STATUS) 신호를 보고, 최근 15분 안에 개폐가 있었던 차단기 주변 설비는 점수에서 빼도록 했습니다. 이 정보는 정답 라벨이 아니라 SCADA가 실시간으로 이미 알고 있는 정보라서, 실제 현장에서도 그대로 쓸 수 있습니다.
>
> 비교는 공정하게 하려고 **같은 데이터, 같은 학습·평가 구간**에서 했습니다.

**③ 왜?**
- **왜 모델을 크게 바꾸지 않고 입력을 바꿨나?** 2차에서 측정해 보니 기초 AE의 약점은 "모델이 작아서"가 아니라 ① 1,077개 평균에 이상이 묻히고 ② 정상 운전을 이상으로 오인하고 ③ 개별 값은 정상인데 관계만 깨지는 이상을 못 보는 것이었습니다. 이건 모델 크기로 해결이 안 되고, 전기 지식을 입력과 점수에 넣어야 해결됩니다.
- **왜 15분 윈도우?** FMCS 트렌드는 1분 간격입니다. 드리프트·고착 같은 이상은 수십 분에 걸쳐 나타나므로, 너무 짧으면 추세가 안 보이고 너무 길면 짧은 이상이 희석됩니다. 15분은 그 절충입니다.
- **왜 상위 5개?** 이상 하나는 보통 설비 한 대와 그 주변 몇 개 피처에만 나타납니다(예: 설비의 전류, 전력, 물리 잔차, 상위 KCL). 5개 정도면 이상은 살리고 우연히 튄 피처 하나는 희석됩니다.
- **"인과 평활"의 "인과"?** 미래 값을 쓰지 않고 과거 6분만 평균 낸다는 뜻입니다. 실시간 감시에서는 미래 데이터를 쓸 수 없기 때문입니다.
- **STATUS 제외가 "정답을 몰래 쓴 것" 아닌가?** 아닙니다. 차단기가 열렸는지 닫혔는지는 SCADA에 실시간으로 들어오는 신호이고, "이게 이상이다"라는 정답 라벨과는 무관합니다.

---

## 슬라이드 4. 실험 설정: 데이터셋과 평가 지표 — 약 2분 30초

**① 화면**
- 위: 데이터셋 표 (WADI / EPIC / FMCS 트렌드)
- 아래: 평가 지표 5개 카드 + 학습 환경

**② 대본**

> 세 가지 데이터로 비교했습니다.
>
> **WADI**는 싱가포르 대학이 공개한 상수도 배수 시설 데이터입니다. 센서 122개가 10초 간격으로 기록돼 있고, 해킹 공격으로 설비가 이상하게 움직인 구간 14건에 정답이 붙어 있습니다. 이상탐지 연구에서 널리 쓰는 표준 시험지라서, "남들과 비교 가능한 객관적인 채점"용으로 썼습니다.
>
> **EPIC**는 같은 대학의 **전력** 테스트베드 데이터입니다. 계측값 162개가 2초 간격이고, 저희 주제와 도메인이 같은 전력 설비라서 썼습니다. 평가용 전력 이상 20건을 넣어 채점했습니다.
>
> **FMCS 트렌드**가 저희 주력 데이터입니다. 대상 계통의 실제 구조, 즉 어떤 차단기 밑에 어떤 변압기가 달려 있는지 하는 연결 관계와, 태그 이름 규칙, 그리고 Oracle DB에 저장되는 형식을 그대로 따른 시뮬레이션 데이터입니다. 피처가 1,077개, 1분 간격, 총 42일인데 **앞의 26일로 학습, 다음 4일로 기준값 설정, 마지막 12일로 평가**했습니다. 평가 12일 동안 이상 10종류, 40건이 들어 있습니다. 피처 1,077개와 이상 10종이 각각 무엇인지는 질문 주시면 자세히 말씀드리겠습니다.
>
> 평가 지표는 다섯 가지를 봤습니다.
> - **ROC-AUC**는 "이상 시점과 정상 시점을 얼마나 잘 구분하는가"를 0.5에서 1 사이로 나타냅니다. 0.5면 동전 던지기 수준이고 1이면 완벽입니다. 기준선을 어디에 긋든 상관없이 모델 자체의 구분 능력을 봅니다.
> - **F1**은 "놓치지 않는 능력"과 "헛경보 안 내는 능력"을 함께 본 점수로, 0에서 1 사이입니다. 그런데 F1은 기준선을 어디에 긋느냐에 따라 달라집니다. **F1(최적)**은 정답을 알고 가장 좋은 기준선을 골랐을 때의 점수, 말하자면 이론상 최고점입니다.
> - **F1(운영 임계)**가 오늘 발표에서 가장 중요한 지표입니다. 실제 현장에서는 정답을 모르니까, 평가 전 정상 기간에서 "정상일 때 점수의 99% 지점"을 기준선으로 정해 놓고 판정합니다. **실제로 설치했을 때 나오는 성능**이 바로 이 값입니다.
> - **이벤트 탐지율**은 이상 사건 40건 중에 한 번이라도 경보를 울린 비율입니다. 운영자 입장에서는 "몇 건을 알아챘나"가 직관적이라서 같이 봤습니다.
> - **운전 이벤트 오경보율**은 차단기 절체나 정비처럼 정상적인 운전을 하는 시간 중에 경보를 울린 비율입니다. 이게 높으면 운영자가 경보를 믿지 않게 되기 때문에 따로 봤습니다.

**③ 왜?**
- **왜 데이터를 세 개나?** 각각 역할이 다릅니다. WADI = 객관적 채점(표준 벤치마크), EPIC = 전력 도메인 확인, FMCS = 우리 계통 구조(토폴로지)와 물리 법칙을 실제로 쓸 수 있는 유일한 데이터. 하나만 쓰면 "그 데이터에서만 잘 된 것"이라는 반론에 답하기 어렵습니다.
- **왜 FMCS를 시뮬레이션으로?** 현장 데이터에는 "이때가 고장"이라는 정답이 없어서 채점이 안 됩니다. 정답을 아는 데이터가 있어야 "얼마나 좋아졌다"를 숫자로 말할 수 있습니다. 대신 이상의 크기를 현장에서 실제로 생길 법한 작은 수준(예: CT 비 4~12%, PT 비 0.6~1.8%)으로 맞춰서 너무 쉬운 시험이 되지 않게 했습니다.
- **왜 학습 26일 / 검증 4일 / 평가 12일?** 학습에 충분한 정상 패턴(평일·주말·공휴일 포함)이 필요하고, 평가는 이상 10종이 각 3건 이상 들어갈 만큼 길어야 해서 12일로 잡았습니다. 검증 4일은 기준선(99% 지점)을 정하는 데만 씁니다. 학습·평가에 쓴 날짜가 겹치지 않으므로 "시험 문제를 미리 본" 상황이 아닙니다.
- **왜 운영 임계 F1을 가장 중요하게?** 최적 F1은 정답을 보고 기준선을 고른 값이라 현실에서는 얻을 수 없습니다. 발표에서 향상률을 말할 때 운영 임계 F1을 쓰는 것은 "보기 좋은 숫자"가 아니라 "현장에서 실제로 나올 숫자"로 말하기 위해서입니다.

---

## 슬라이드 5. 종합 결과: 기초 오토인코더 대비 향상 비율 — 약 2분 30초

**① 화면**
- 위 카드 3개: WADI **+31%** (0.465 → 0.611, LSTM-AE) / EPIC **+52%** (0.164 → 0.249, MLP-AE) / FMCS **+345%** (0.135 → 0.600, GDN-prior)
- 아래 막대그래프: 데이터셋별로 1차 기초 AE·개선 AE·GDN·앙상블의 운영 임계 F1
- 오른쪽 "읽는 법" 상자

**② 대본**

> 결과입니다. 숫자는 모두 **실제 운영 기준선으로 판정했을 때의 F1**이고, 향상률은 (개선 − 기초) ÷ 기초로 계산했습니다.
>
> WADI는 0.465에서 0.611로 **31%**, EPIC는 0.164에서 0.249로 **52%**, 그리고 저희 주력인 FMCS 트렌드는 0.135에서 0.600으로 **345%** 좋아졌습니다.
>
> 345%는 커 보이는데, 정직하게 말씀드리면 **기초 모델의 점수가 워낙 낮았기 때문**에 비율이 커진 면이 있습니다. 왜 그렇게 낮았냐면, 기초 모델은 차단기 절체나 정비처럼 정상적인 운전을 하는 시간의 **85%를 이상이라고 판정**했습니다. 그러다 보니 기준선을 정하는 기간에도 정상 운전 때문에 점수가 높게 나와서 기준선이 확 올라가 버렸고, 결국 진짜 이상도 그 기준선을 못 넘는 상황이었습니다. 사실상 경보 장치가 작동을 안 한 겁니다. 개선 모델은 이 오경보를 **15%로 낮췄고**, 이상 사건 40건 중 탐지한 비율도 35%에서 65%로 올랐습니다.
>
> 아래 막대그래프를 보시면, 데이터마다 가장 좋은 모델이 다릅니다. WADI와 EPIC에서는 개선 오토인코더가 가장 좋았고, FMCS에서는 GDN이 가장 좋았습니다. 그 이유는 WADI와 EPIC에는 설비가 어떻게 연결돼 있는지 하는 **연결도 정보가 없어서**, 연결도를 활용하는 GDN이 장점을 못 살렸기 때문입니다. 반대로 FMCS는 연결도가 있어서 GDN이 가장 좋았습니다.

**③ 왜?**
- **왜 데이터마다 "최종 구성"이 다른가?** 데이터마다 운영 임계 F1이 가장 높은 구성을 골랐습니다. 하나로 통일하면 어떤 데이터에서는 일부러 나쁜 모델을 쓰는 셈이 되기 때문입니다. 대신 막대그래프에 네 가지를 모두 보여 줘서 숨기는 것 없이 비교할 수 있게 했습니다.
- **EPIC 향상폭이 작은 이유?** EPIC에는 KCL을 계산할 상하위 연결 정보가 없고 측정 간격도 2초라 성질이 다릅니다. 개선 중 "점수 매기는 방식" 정도만 효과가 있었습니다. FMCS에서 큰 효과를 낸 물리·KCL 잔차는 연결도가 있어야 쓸 수 있습니다.
- **WADI의 기초 점수가 원래 높은 이유?** WADI의 공격은 밸브·펌프를 크게 움직이는 경우가 많아 값 자체가 정상 범위를 벗어납니다. 이런 이상은 기초 모델도 어느 정도 잡습니다. 반면 FMCS 이상은 일부러 작게(현장 수준) 넣어서 기초 모델이 거의 못 잡았습니다.

---

## 슬라이드 6. 향상 원인 ①: 개선 요소를 하나씩 추가 — 약 2분 30초

**① 화면**
- 왼쪽 꺾은선: 가로축 8단계(1차 AE → +윈도우 → +정규화·top-k → +물리 잔차 → +KCL 잔차 → +강건 스케일 → +운전 컨텍스트 → +GDN 앙상블), 선 3개(F1 최적, F1 운영 임계, 운전 이벤트 오경보율)
- 오른쪽 카드 3개: KCL 잔차 AUC +0.128 / 운전 컨텍스트 오경보 58→17% / 물리 잔차 운영 F1 +0.115

**② 대본**

> 그러면 이 향상이 **어디서 나왔는지** 보겠습니다. 개선 요소를 한 번에 다 넣으면 뭐가 효과였는지 모르니까, **하나씩 차례로 추가**하면서 성능이 어떻게 변하는지 쟀습니다. 이걸 보통 "어블레이션 실험"이라고 부릅니다.
>
> 그래프에서 남색 선이 최적 F1, 주황색 선이 실제 운영 F1, 회색 선이 정상 운전 중 오경보율입니다.
>
> - 처음 **15분 윈도우만 추가**했을 때는 거의 변화가 없습니다. 1,077개를 평균 내는 방식에서는 시간 정보를 더 줘도 이상이 묻히기 때문입니다.
> - **센서별 정규화와 상위 5개 집계**를 넣으니 오경보율이 85%에서 54%로 떨어집니다. 다만 F1은 그대로인데, 태그 값만 봐서는 작은 이상이 정상 변동과 구분이 안 되기 때문입니다.
> - **물리 잔차**를 넣자 운영 F1이 0.13에서 0.24로 처음 올라갑니다. 전류만 틀어진 CT 고장 같은 것들이 잡히기 시작합니다.
> - **KCL 잔차**에서 가장 크게 오릅니다. 구분 능력(AUC)이 한 번에 0.128 올라서 단일 요소 중 기여가 가장 큽니다. 위아래 전력의 합이 안 맞는 이상, 즉 미계량 부하나 전력계 오차가 여기서 잡힙니다.
> - **강건 스케일링**은 구분 능력을 0.82까지 올립니다.
> - 그리고 **운전 컨텍스트**, 즉 절체 직후 설비를 빼는 단계에서 오경보가 58%에서 17%로 확 떨어지면서 **운영 F1이 0.39에서 0.57로 가장 크게 뜁니다.**
> - 마지막에 GDN과 앙상블하면 0.59로 소폭 더 오릅니다.
>
> 정리하면, 향상의 대부분은 **모델을 바꾼 데서가 아니라, 전기 법칙(물리식·KCL)과 운전 상태(차단기 개폐)라는 도메인 지식을 넣은 데서** 나왔습니다.

**③ 왜?**
- **왜 하나씩 쌓았나?** "결과가 좋아졌다"만으로는 무엇을 남기고 무엇을 버려야 할지 알 수 없습니다. 하나씩 쌓으면 각 요소의 기여가 숫자로 나와서, 다음 단계(경량화)에서 효과 없는 부분을 뺄 근거가 됩니다.
- **윈도우는 효과가 없는데 왜 뺐지 않았나?** 윈도우 단독으로는 효과가 없지만, 뒤 단계(값 고착 탐지 등)가 시간 흐름 정보를 쓰기 때문에 유지했습니다. 순서를 바꾸면 기여가 달라 보일 수 있다는 점은 한계로 인정합니다.
- **강건 스케일링 단계에서 오경보율이 54% → 58%로 오히려 조금 오른 이유?** 작은 변화가 더 잘 보이게 되면서 개폐 직후의 변동도 더 크게 보였기 때문입니다. 바로 다음 단계인 운전 컨텍스트가 이것을 해결합니다. 두 요소가 짝으로 필요한 이유입니다.

---

## 슬라이드 7. 향상 원인 ②: 이상 유형별 이벤트 탐지율 — 약 2분 30초

**① 화면**
- 왼쪽 표: 이상 유형 10종 × (드러나는 신호, 1차 AE, 개선 AE, GDN 탐지율). 진할수록 잘 잡음
- 오른쪽: "새로 잡은 유형" / "남은 과제"

**② 대본**

> 이번엔 **어떤 종류의 이상을 새로 잡게 됐는지** 보겠습니다. 평가 12일에 넣은 이상 40건을 10가지 종류로 나눠서, 각 종류를 몇 % 잡았는지 표로 만들었습니다.
>
> 위에서부터 보시면,
> - **미계량 부하**는 25%에서 100%로 올랐습니다. 피더 아래에 등록되지 않은 부하가 붙거나 누설이 생긴 경우인데, 피더 전력이 4~10% 정도만 늘어서 평소 부하 변동과 구분이 안 됩니다. 그런데 아래 차단기들 합은 그대로니까 **위아래 합이 안 맞는 것(KCL 잔차)**으로 바로 드러납니다.
> - **전력계 오프셋**, 즉 전력계 값이 일정량 어긋난 경우도 33%에서 100%로 올랐습니다. 이것도 KCL 잔차로 잡힙니다.
> - **CT 드리프트**는 전류를 재는 변류기가 서서히 틀어지는 고장인데, 전류만 커지고 전력은 그대로라서 **전력 공식이 안 맞는 것(물리 잔차)**으로 잡힙니다. 33%에서 100%입니다.
> - **PF 부호 반전**, **전류 스파이크**, **값 고착**도 크게 좋아졌습니다.
> - **순간전압강하**는 원래부터 100%였습니다. 154kV 쪽 전압이 순간 떨어지면 모든 설비 전압이 동시에 떨어지니까, 기초 모델도 쉽게 잡습니다.
>
> 반대로 **못 잡은 것도 솔직히 말씀드리겠습니다.**
> - **PT 드리프트**와 **변압기 과열**은 개선 모델도 0%입니다. PT 드리프트는 전압계가 틀어지는 고장인데, 전압과 전력이 **같은 비율로 같이** 틀어지기 때문에 전력 공식이 그대로 맞아 버립니다. 이걸 잡으려면 같은 모선에 붙은 옆 설비들의 전압과 비교해야 하는데, 그 피처가 아직 없습니다. 변압기 과열은 수십 분에 걸쳐 온도가 천천히 오르는 것이라 15분 창으로는 부하 변동과 구분이 안 됩니다. 부하 대비 온도가 정상인지를 계산하는 열 모델이 필요합니다.
> - **OLTC 헌팅**은 오히려 67%에서 33%로 떨어졌습니다. 변압기 탭이 왔다 갔다 하는 고장인데, 정상적인 탭 동작과 크기가 비슷해서 다른 설비 오차에 묻힌 것으로 보입니다.
>
> 이 세 가지가 다음 단계에서 해결할 과제입니다.

**③ 왜?**
- **왜 유형별로 나눠 봤나?** 전체 점수만 보면 "좋아졌다"만 알 수 있고, **무엇을 못 잡는지**는 알 수 없습니다. 운영자에게는 "어떤 고장은 이 시스템으로 안 잡힌다"는 정보가 오히려 더 중요합니다.
- **왜 못 잡은 걸 숨기지 않나?** 다음 단계 계획(형제 모선 전압 비교, 열 모델)의 근거가 바로 이 결과입니다.
- **건수가 3~7건으로 적지 않나?** 맞습니다. 그래서 유형별 탐지율은 경향으로만 해석하고, 전체 결론은 40건 전체와 수만 개 시점에 대한 AUC·F1로 냈습니다.

---

## 슬라이드 8. GDN 적용 효과: 토폴로지는 학습보다 주입 — 약 2분 30초

**① 화면**
- 왼쪽 막대그래프: GDN 4변형(학습 그래프 / 토폴로지 고정 / 토폴로지+학습 / 동적(STATUS)) × (F1 최적, F1 운영, 오경보율)
- 오른쪽 위 큰 숫자 **3.5% = 무작위 3.5%**
- 오른쪽 아래 요점 4개

**② 대본**

> GDN은 **그래프 신경망 기반 이상탐지 모델**입니다. 아이디어는 이렇습니다. 각 센서가 "나랑 관련 있는 이웃 센서들"의 값을 보고 내 값을 예측합니다. 예를 들어 피더 전류는 그 아래 차단기 전류들을 보면 예측할 수 있겠죠. **예측이 크게 빗나가면 이상**입니다. 핵심은 "누가 누구의 이웃인가", 즉 그래프를 어떻게 정하느냐입니다.
>
> 그래서 이웃을 정하는 방법을 네 가지로 비교했습니다.
> 1. **학습 그래프**: 원래 GDN 논문 방식으로, AI가 데이터를 보고 이웃을 스스로 찾습니다.
> 2. **토폴로지 고정**: 실제 계통 연결도, 즉 단선결선도에서 연결된 설비를 이웃으로 정해 줍니다.
> 3. **토폴로지 + 학습**: 연결도 이웃에 AI가 찾은 이웃을 더합니다.
> 4. **동적 그래프**: 3번에서, 차단기가 열려 있으면 그 연결을 끊습니다. 실제로 전기가 안 흐르니까요.
>
> 결과는 **2번, 연결도를 정해 준 쪽이 가장 좋았습니다.** 최적 F1 0.709로 가장 높고, 정상 운전 오경보도 15%로 가장 낮습니다.
>
> 더 흥미로운 건 오른쪽 숫자입니다. AI가 스스로 찾은 이웃 중에 실제 연결도에서 두 단계 안에 있는 설비는 **3.5%**였습니다. 그런데 아무 설비나 무작위로 골랐을 때 기대값도 **3.5%**입니다. 즉 **AI는 정상 데이터만 보고서는 전기가 어떻게 연결돼 있는지를 전혀 알아내지 못했습니다.** 1,000개가 넘는 신호 중에는 출퇴근 시간대처럼 같이 움직이는 신호가 너무 많아서, 상관관계만으로는 진짜 연결을 구분할 수 없기 때문입니다.
>
> 그래서 저희 결론은, **설비 연결도는 AI가 배울 대상이 아니라 사람이 넣어 줘야 할 지식**이라는 것입니다. 이게 저희 주제가 "토폴로지 인지 이상탐지"인 이유이기도 합니다.
>
> 3번처럼 AI가 찾은 이웃을 섞으면 오히려 오경보가 26%로 늘었고, 4번 동적 그래프는 3번보다 조금 나아졌지만 차이가 작았습니다. 앞서 말씀드린 운전 컨텍스트 처리가 점수 단계에서 이미 같은 일을 하고 있기 때문입니다.
>
> 단점도 있습니다. GDN은 한 번 학습하는 데 35분에서 90분이 걸려서 오토인코더보다 10~30배 느립니다. 그래서 GDN 변형들은 시드 1회씩만 돌렸고, 다음 단계에서 경량화가 필요합니다.

**③ 왜?**
- **왜 "3.5% = 무작위"가 중요한가?** "GDN이 좋다"가 아니라 "**연결도를 주는 게 좋다**"는 것을 데이터로 보여 주는 근거입니다. 학습 그래프가 무작위와 같다는 건, 연결도를 안 주면 그래프 모델의 장점이 사라진다는 뜻입니다.
- **"2단계 이내"로 잡은 이유?** 바로 붙은 설비(1단계)만 보면 너무 엄격하고, 피더와 그 아래 차단기의 형제 관계처럼 전기적으로 밀접한 관계(2단계)까지가 실제로 의미 있는 이웃이기 때문입니다.
- **최종 구성으로 GDN-prior(토폴로지 고정)를 고른 이유?** 운영 임계 F1이 0.600으로 동적(0.604)과 거의 같지만, 최적 F1이 가장 높고(0.709) 오경보가 가장 낮으며(15%), 구조가 더 단순합니다.
- **GDN이 시드 1회뿐인데 믿을 수 있나?** 그래서 결론을 "토폴로지 고정이 확실히 최고"가 아니라 "학습 그래프보다 낫고(+13%), 학습 그래프는 연결을 복원하지 못한다"로 조심스럽게 냈습니다. 다시드 검증은 다음 단계 과제입니다.

---

## 슬라이드 9. 사례: 설비 간 관계로만 보이는 이상 — 약 2분

**① 화면**
- 왼쪽 그림 4칸: (a) 미계량 부하 원신호 (b) CT 드리프트 원신호 (c)(d) 해당 설비 피처의 정규화 오차(로그 눈금). 주황 구간이 실제 이상 구간
- 오른쪽 카드: 미계량 부하 25% → 100%, CT 드리프트 33% → 100%
- 아래 상자: "국소화 — 상위 k 피처를 원인 설비 후보로 제시"

**② 대본**

> 실제 사례 두 개를 보여드리겠습니다. 주황색으로 칠한 구간이 실제로 이상이 있었던 시간입니다.
>
> 왼쪽은 **미계량 부하**입니다. 위 그래프가 피더의 전력인데, 주황 구간에서 310kW 정도에서 340kW 정도로 올라갑니다. 그런데 이 정도 변화는 평소 부하가 오르내리는 것과 별로 다르지 않아서, 눈으로 봐도 고장인지 알기 어렵습니다. 아래 그래프에서 회색 선이 1차 기초 모델의 오차인데, 이상 구간에서도 거의 0.1 근처로 반응이 없습니다. 반면 남색과 분홍색, 즉 개선 모델들은 이상이 시작되는 순간 오차가 1,000 이상으로 뛰어오르고, 끝나는 순간 정확히 떨어집니다. 세로축이 로그 눈금이라 칸 하나가 10배입니다. 피더 전력은 늘었는데 아래 차단기들의 합은 그대로이니까, **위아래 합이 안 맞는 KCL 잔차**가 결정적인 단서가 된 겁니다.
>
> 오른쪽은 **CT 드리프트**입니다. 위 그래프에서 회색이 전력, 남색이 전류인데, 이상 구간에서 전류가 전력보다 살짝 더 올라가 있습니다. 전류계만 틀어졌기 때문입니다. 역시 기초 모델은 반응이 없고, 개선 모델은 전력 공식이 안 맞는 걸 보고 오차가 서서히 커지다가, 구간이 끝나면 떨어집니다.
>
> 그리고 중요한 점은, 이 오차가 **해당 설비의 피처에 집중돼서 나온다**는 겁니다. 그래서 단순히 "이상이 있다"에서 끝나지 않고, **"어느 설비가 원인 후보인지"까지** 바로 짚을 수 있습니다. 실제로 경보 36건 중 22건에서, 기여도 상위 설비 3개 안에 진짜 원인 설비가 들어 있었습니다. 다음 단계에서는 이 정보를 진단 에이전트에 넘겨서, 운영자에게 원인과 확인할 항목을 말로 설명해 주도록 할 계획입니다.

**③ 왜?**
- **왜 이 두 사례를 골랐나?** "개별 값만 보면 정상인데, 설비 사이의 관계를 봐야 보이는 이상"의 대표이기 때문입니다. 기초 모델과의 차이가 가장 극명하게 드러나고, 저희 접근(물리·KCL·토폴로지)의 핵심을 보여 줍니다.
- **왜 로그 눈금?** 정상일 때 오차(0.01~10)와 이상일 때 오차(1,000 이상)가 수백 배 차이 나서, 일반 눈금이면 정상 구간이 바닥에 붙어 안 보입니다.
- **경보 36건 / 22건 수치는?** 개선 모델(GDN-prior)의 경보를 구간으로 묶은 결과입니다. 36건 중 28건이 실제 이상과 겹쳤고, 22건은 원인 설비가 상위 3개 안에 있었습니다. (진단 에이전트 준비 중 측정한 값이라 슬라이드에는 없습니다. 질문이 나오면 답변용으로 쓰세요.)

---

## 슬라이드 10. 요약과 다음 단계 — 약 1분 30초

**① 화면**
- 결과 / 원인 / 한계 세 줄
- 다음 단계(#4 경량화 + 현장 적용) 세 항목

**② 대본**

> 정리하겠습니다.
>
> **결과**: 실제 운영 기준으로 WADI 31%, EPIC 52%, FMCS 345% 좋아졌습니다. FMCS의 구분 능력(AUC)은 0.52, 거의 동전 던지기 수준에서 0.83으로 올랐습니다.
>
> **원인**: 향상의 대부분은 세 가지에서 나왔습니다. 첫째, 전력 공식과 KCL 같은 **전기 법칙을 입력으로 넣어서** 관계가 깨지는 이상을 잡은 것. 둘째, 차단기 상태를 보고 **정상 운전을 걸러 내서** 오경보를 85%에서 15%로 줄인 것. 셋째, **설비 연결도를 그래프 모델에 직접 넣은 것**입니다.
>
> **한계**: PT 드리프트와 변압기 과열은 아직 못 잡고, OLTC 헌팅은 오히려 떨어졌습니다. 그리고 GDN은 학습 비용이 커서 시드 1회만 검증했습니다.
>
> 그래서 다음 4차에서는,
> 첫째, 실제 현장 트렌드 데이터에 같은 방법을 적용해서 다시 검증하고, 못 잡은 유형을 위해 옆 설비 전압 비교와 열 모델 피처를 추가하겠습니다.
> 둘째, GDN을 가볍게 만들어서 현장 서버에서 돌릴 수 있게 하고, 여러 시드로 다시 검증하겠습니다.
> 셋째, 탐지 결과를 받아서 원인 설비와 영향 범위를 설명해 주는 **AI 진단 에이전트**를 WinCC OA 화면과 연결하겠습니다. 이 에이전트는 감시와 진단만 하고, 차단기를 직접 조작하는 등의 제어는 하지 않습니다.
>
> 이상으로 발표를 마치겠습니다. 감사합니다.

**③ 왜?**
- **왜 에이전트는 제어를 안 하나?** 전력 계통 제어는 잘못되면 정전·설비 손상·인명 사고로 이어집니다. AI 판단은 틀릴 수 있으므로 "설명하고 확인을 권고"하는 데서 멈추고, 최종 판단과 조작은 운영자가 합니다(OT 안전 원칙).

---

# 부록 A. 피처 1,077개 상세

"피처"는 모델에 들어가는 입력 신호 하나하나를 말합니다. FMCS 트렌드의 피처 1,077개는 **SCADA 태그 851개 + 물리 잔차 139개 + KCL 잔차 87개**입니다.

## A-1. 어디서 나온 숫자인가

| 단계 | 개수 | 설명 |
|---|---:|---|
| 전체 SCADA 태그 | 1,027 | 설비 277개(노드), 연결 317개(엣지)인 계통에서 기록되는 모든 태그 |
| − 학습 기간 내내 값이 안 변한 태그 | −176 | 그중 172개는 차단기 상태(STATUS). 늘 닫혀 있거나 늘 열려 있는 차단기는 정보가 없어 제외 (나머지 4개는 늘 0인 계측값) |
| = 사용한 태그 | **851** | |
| + 물리 잔차 | **139** | 전력·전압·전류·역률이 모두 있는 설비마다 1개 |
| + KCL 잔차 | **87** | 아래에 계량 설비가 달린 설비마다 1개 |
| = 합계 | **1,077** | |

> 값이 변하지 않는 신호를 빼는 이유: 학습 기간에 늘 같은 값이면 모델이 배울 것이 없고, 정규화할 때 0으로 나누는 문제가 생깁니다.

## A-2. 태그 851개 — 물리량별

| 물리량 (태그 끝 이름) | 개수 | 단위 | 무엇인가 | 어느 설비 |
|---|---:|---|---|---|
| 전력 `_POWER` | 139 | kW | 설비를 지나가는 유효전력 | 154kV 차단기(GCB) 12, 주변압기(BTR) 12, 6.6kV 메인(MAIN) 12, 6.6kV 피더(VCB) 52, 220V 차단기(ACB) 47, 비상 메인 5 (중 1개 제외) |
| 전압 `_VOLTAGE` | 140 | kV (220V 쪽은 V) | 설비 위치의 선간 전압 | 위와 같은 140개 계량 설비 |
| 전류 `_CURRENT` | 139 | A | 설비를 흐르는 전류 (변류기 CT로 측정) | 위와 같음 |
| 역률 `_PF` | 139 | % (부호 있음) | 전압과 전류의 위상 차이. +는 지상, −는 진상 | 위와 같음 |
| 차단기 상태 `_STATUS` | 103 | 0/1 | 1 = 닫힘(전기 흐름), 0 = 열림. 변압기는 1 = 충전 상태 | 몰드변압기 37, 피더 27, 모선연계(TIE) 16, 연계 차단기(XCB) 11, 콘덴서 개폐기 7, 메인 4, 기타 1 |
| 변압기 부하율 `_LOAD` | 63 | % | 변압기 정격 대비 현재 부하 | 주변압기·몰드변압기 |
| 권선 온도 `_TEMP_W` | 52 | ℃ | 몰드변압기(LTR) 코일 온도. 과열 판단 핵심 | 몰드변압기 52 |
| 코어 온도 `_TEMP_C` | 52 | ℃ | 몰드변압기 철심 온도 | 몰드변압기 52 |
| 유온 `_TEMP` | 12 | ℃ | 주변압기(BTR) 기름 온도 | 주변압기 12 |
| 탭 위치 `_TAP` | 12 | 단(1~17, 기준 9) | 주변압기 OLTC의 탭 위치. 전압 조정용 | 주변압기 12 |

**설비 용어 (위에서 아래 순서)**
- **GCB** (154kV 가스차단기): 한전에서 들어오는 154kV를 받는 맨 위 차단기
- **BTR** (154/6.6kV 주변압기): 154kV를 6.6kV로 낮춤. OLTC(부하 중 탭 절환 장치)가 달려 있음
- **MAIN** (6.6kV 메인 차단기): 주변압기 아래 6.6kV 모선의 입구
- **VCB 피더** (6.6kV 진공차단기): 6.6kV 모선에서 각 구역으로 나가는 배전선
- **LTR** (6.6kV/220V 몰드변압기): 6.6kV를 220V로 낮춤
- **ACB** (220V 기중차단기): 실제 설비에 전기를 공급하는 맨 아래 차단기
- **TIE / XCB**: 평소엔 열려 있다가, 한쪽 공급이 끊기면 닫아서 다른 쪽에서 전기를 넘겨주는 연계 차단기 (절체용)

## A-3. 물리 잔차 139개 — 설비 "안"의 일관성

```
물리 잔차 = (측정 전력 P − √3 × 전압 V × 전류 I × 역률 PF / 100) ÷ (평소 전력 크기)
```
- 3상 전력의 기본 공식입니다. 정상이면 측정 전력과 계산 전력이 같으니 **잔차 ≈ 0**입니다.
- 전류계(CT), 역률, 전력계 중 **하나만** 틀어지면 공식이 깨져서 잔차가 커집니다.
- 역률은 부호를 그대로 씁니다(절댓값 금지). 그래야 역률 부호가 뒤집힌 고장이 드러납니다.
- 220V 설비는 전압이 V 단위라서 kV로 바꿔 계산합니다.
- 잡는 이상: CT 드리프트, PF 부호 반전, 계측 고착 일부
- 못 잡는 이상: 전압과 전력이 **같은 비율로** 틀어지는 PT 드리프트 (공식이 그대로 맞음)

## A-4. KCL 잔차 87개 — 설비 "사이"의 일관성

```
KCL 잔차 = (이 설비의 전력 − 바로 아래 계량 설비들 전력의 합) ÷ (평소 전력 크기)
```
- "위에서 들어온 전기 = 아래로 나간 전기의 합 (+ 변압기 손실)". 변압기 손실만큼의 일정한 차이는 모델이 정상으로 학습합니다.
- 중간에 계량기가 없는 설비가 있으면 건너뛰고 그 아래 계량 설비까지 내려가서 합칩니다.
- 대상 설비: 6.6kV 피더 52 + 154kV 차단기 12 + 주변압기 12 + 6.6kV 메인 11 = 87
- 잡는 이상: 미계량 부하·누설, 전력계 오프셋 (설비 내부 공식은 맞는데 위아래가 안 맞는 경우)

---

# 부록 B. 이상 유형 10종 상세

평가 기간(마지막 12일)에 넣은 이상 40건입니다. 크기는 일부러 **현장에서 실제로 생길 법한 작은 수준**으로 맞췄습니다(너무 크면 기초 모델로도 다 잡혀서 비교가 안 됨).

| # | 유형 | 평가 건수 | 크기·지속 | 1차 AE → 개선 AE |
|---|---|---:|---|---|
| 1 | 미계량 부하 | 4 | 피더 전력 +4~10%, 1.5~5시간 | 25% → 100% |
| 2 | 전력계 오프셋 | 3 | 220V 차단기 전력 ±7~18%, 45분~3시간 20분 | 33% → 100% |
| 3 | CT 드리프트 | 3 | 전류 +4~12%로 1~3시간 서서히, 이후 40분~2.5시간 유지 | 33% → 100% |
| 4 | PF 부호 반전 | 5 | 역률 부호가 뒤집힘, 30분~2.5시간 | 80% → 100% |
| 5 | 전류 스파이크 | 3 | 1~10분 동안 전류가 군데군데 1.8~3.5배 | 0% → 100% |
| 6 | 값 고착 | 5 | 전력·전압·전류·역률 중 하나가 30분~4시간 같은 값 | 0% → 60% |
| 7 | 순간전압강하 | 4 | 154kV 전압 10~25% 하락, 3~30초(+최대 2분) | 100% → 100% |
| 8 | OLTC 헌팅 | 3 | 탭이 2~6분 주기로 왕복, 1~3시간 | 67% → 33% |
| 9 | PT 드리프트 | 7 | 전압·전력이 같이 ±0.6~1.8%, 40분~2.5시간 서서히 | 14% → 0% |
| 10 | 변압기 과열 | 3 | 권선 온도 +8~18℃ (45분에 걸쳐 상승), 1.5~3.7시간 | 0% → 0% |

## B-1. 미계량 부하 / 누설 (hidden load)
- **현장에서는**: 피더 아래에 등록되지 않은 부하가 무단으로 붙었거나, 케이블 절연이 나빠져 전기가 새는 경우입니다.
- **데이터에서는**: 6.6kV 피더의 전력·전류가 4~10% 늘어납니다(역률 0.80~0.92인 부하가 3~20분에 걸쳐 붙음). 그런데 그 아래 220V 차단기들의 합은 그대로입니다.
- **왜 어려운가**: 피더 혼자 보면 평소 부하 변동 범위이고, 피더 안의 전력 공식도 그대로 맞습니다.
- **어떻게 잡나**: KCL 잔차(피더 전력 − 아래 차단기 합)가 갑자기 벌어집니다. → 25% → 100%

## B-2. 전력계 오프셋 (meter offset)
- **현장에서는**: 전력계 교정이 틀어지거나 설정이 잘못돼 값이 일정량 어긋난 경우입니다.
- **데이터에서는**: 220V 차단기 하나의 전력 값에 평소 크기의 ±7~18%가 더해집니다.
- **어떻게 잡나**: 그 차단기를 포함하는 위쪽 피더의 KCL 잔차가 어긋납니다. 해당 설비의 물리 잔차도 벌어집니다. → 33% → 100%

## B-3. CT 드리프트 (CT ratio drift)
- **CT(변류기)**: 큰 전류를 계측기가 읽을 수 있는 작은 전류로 바꿔 주는 장치입니다. 비율이 틀어지면 전류값이 틀리게 나옵니다.
- **데이터에서는**: 전류만 1~3시간에 걸쳐 4~12% 서서히 커지고, 전력·전압·역률은 그대로입니다.
- **왜 어려운가**: 서서히 변해서 부하가 늘어난 것처럼 보입니다.
- **어떻게 잡나**: 전류가 늘었는데 전력이 그대로면 √3·V·I·PF 공식이 안 맞습니다 → 물리 잔차. → 33% → 100%

## B-4. PF 부호 반전 (power factor sign flip)
- **현장에서는**: 계측기 결선을 반대로 했거나 설정을 잘못해 역률의 +/−가 뒤집혀 기록되는 경우입니다.
- **데이터에서는**: 역률 값의 부호가 30분~2.5시간 동안 반대가 됩니다.
- **어떻게 잡나**: 역률 부호가 바뀌면 계산 전력이 음수가 되어 측정 전력과 크게 어긋남 → 물리 잔차. 값 자체도 평소와 반대라 기초 모델도 꽤 잡았습니다. → 80% → 100%

## B-5. 전류 스파이크 (spike burst)
- **현장에서는**: 접촉 불량, 순간 단락, 큰 모터 기동 이상 등으로 전류가 순간적으로 튀는 경우입니다.
- **데이터에서는**: 1~10분 동안 전류가 군데군데 평소의 1.8~3.5배로 튑니다.
- **왜 기초 모델이 못 잡았나**: 값은 크게 튀지만 **한 설비의 한 태그**뿐이라, 1,077개 평균에 묻혔습니다.
- **어떻게 잡나**: 센서별 정규화 + 상위 5개 집계로 그 한 태그가 그대로 드러납니다. → 0% → 100%

## B-6. 값 고착 (sensor stuck / flatline)
- **현장에서는**: 계측기나 통신이 멈춰서 마지막 값이 계속 반복 기록되는 경우입니다. SCADA는 값이 변할 때만 저장(예외 압축)하기 때문에, 고착되면 "변화 없음"으로만 기록됩니다.
- **데이터에서는**: 전력·전압·전류·역률 중 하나가 30분~4시간 동안 똑같은 값입니다.
- **왜 어려운가**: 값 자체는 정상 범위입니다. "안 변한다"는 것이 이상입니다.
- **어떻게 잡나**: 15분 윈도우로 "평소엔 조금씩 흔들리는 값이 멈췄다"는 것을 보고, 같은 설비의 다른 값은 움직이는데 이것만 멈춰서 물리 잔차도 벌어집니다. → 0% → 60% (짧은 고착이나 원래 변동이 작은 태그는 아직 놓침)

## B-7. 순간전압강하 (voltage sag)
- **현장에서는**: 한전 계통 쪽 사고 등으로 154kV 전압이 순간적으로 떨어지는 경우입니다. 반도체 공장에서는 설비가 멈출 수 있어 중요합니다.
- **데이터에서는**: 154kV 전압이 10~25% 떨어지고(3~30초, 길게는 2분), 그 아래 모든 설비 전압이 동시에 떨어집니다.
- **어떻게 잡나**: 수백 개 전압이 동시에 떨어지니 어떤 모델이든 쉽게 잡습니다. → 100% → 100%

## B-8. OLTC 헌팅 (OLTC hunting)
- **OLTC**: 주변압기에 달린 "부하 중 탭 절환 장치". 탭을 바꿔서 6.6kV 전압을 일정하게 유지합니다.
- **헌팅**: 제어 설정이 잘못되거나 고장 나서 탭이 올라갔다 내려갔다를 반복하는 현상입니다. 탭 접점이 빨리 닳고 전압이 출렁입니다.
- **데이터에서는**: 탭이 2~6분 주기로 1~3시간 동안 왕복하고, 그 아래 6.6kV 전체 전압이 같이 진동합니다.
- **왜 오히려 떨어졌나**: 탭 한 단의 전압 변화가 정상적인 탭 동작과 크기가 같습니다. 센서별 정규화 후 상위 5개를 고를 때, 다른 설비의 오차가 더 크게 잡혀서 묻힌 것으로 봅니다. → 67% → 33%
- **해결 방향**: "탭 변경 횟수/시간" 같은 빈도 피처를 추가하면 잡을 수 있을 것으로 봅니다.

## B-9. PT 드리프트 (PT ratio drift)
- **PT(계기용 변압기)**: 높은 전압을 계측기가 읽을 수 있게 낮춰 주는 장치입니다. 비율이 틀어지면 전압값이 틀립니다.
- **데이터에서는**: 한 설비의 전압과 전력이 40분~2.5시간에 걸쳐 **같은 비율로** ±0.6~1.8% 어긋납니다(전력계도 같은 PT를 쓰기 때문).
- **왜 못 잡나**: 전압과 전력이 같이 변하니 설비 내부 공식(물리 잔차)이 그대로 맞습니다. 1% 안팎이면 정상 전압 변동 범위이기도 합니다.
- **해결 방향**: **같은 모선에 붙은 형제 설비들의 전압**은 물리적으로 같아야 합니다. 형제 설비 평균 대비 편차를 피처로 넣으면 잡힐 것으로 봅니다. (진단 에이전트의 `check_physics` 도구에는 이미 이 비교를 넣었습니다.) → 14% → 0%

## B-10. 변압기 과열 (LTR overheat)
- **현장에서는**: 몰드변압기 냉각팬이 고장 나서, 부하는 그대로인데 권선 온도가 올라가는 경우입니다. 방치하면 절연이 손상됩니다.
- **데이터에서는**: 권선 온도가 45분에 걸쳐 8~18℃ 올라가서 1.5~3.7시간 유지됩니다.
- **왜 못 잡나**: 온도는 원래 부하와 외기온도에 따라 하루에도 크게 오르내립니다. 15분 창으로는 "부하 때문에 오른 것"과 "냉각 이상으로 오른 것"이 구분되지 않습니다.
- **해결 방향**: "부하율² × 계수 + 외기온도"로 예상 온도를 계산하는 **열 모델**을 만들고, 실제 온도와의 차이를 피처로 넣습니다. → 0% → 0%

---

# 부록 C. 정상 운전 이벤트 (이상 아님, 오경보 측정용)

이상과 별개로, 현장에서 흔히 일어나는 **정상 운전**도 넣었습니다. 이런 상황에서 경보가 울리면 오경보입니다.

| 종류 | 전체 42일 | 평가 12일 | 내용 |
|---|---:|---:|---|
| 피더 트립 + 절체 | 43 | 11 | 피더 차단기가 열리면 연계 차단기(TIE)가 닫혀 옆 피더가 부하를 넘겨받음 |
| 계획 정비 | 18 | 5 | 차단기를 몇 시간 열어 두고 정비, 그동안 다른 경로로 공급 |
| 메인 트립 + ATS | 6 | 2 | 메인 차단기가 열리면 자동 절체 스위치(ATS)가 비상 경로로 전환 |
| 통신 두절 | 9 | 5 | 설비의 모든 태그가 일정 시간 기록 안 됨 (데이터 품질 문제, 별도 집계) |

> 기초 모델이 이 정상 운전 시간의 85%를 이상으로 판정한 것이 운영 F1이 낮았던 핵심 원인입니다.

---

# 부록 D. 용어 사전

| 용어 | 쉬운 설명 |
|---|---|
| SCADA | 전력·공정 설비의 값을 실시간으로 모으고 화면에 보여 주는 감시 제어 시스템 |
| WinCC OA | 현장에서 쓰는 SCADA 소프트웨어(지멘스) |
| FMCS 트렌드 | 설비 계측값을 시간 순서로 저장한 기록 (Oracle DB, 1분 단위 행) |
| 태그 | SCADA에서 기록하는 신호 하나 (예: `VCB_3F12A3_CURRENT` = 3F12A3 피더 차단기의 전류) |
| 토폴로지 | 설비들이 전기적으로 어떻게 연결돼 있는지 나타낸 연결도(그래프) |
| 오토인코더(AE) | 정상 데이터를 똑같이 다시 그려 내도록 학습한 신경망. 다시 그리지 못하면(오차가 크면) 이상 |
| MLP-AE | 한 시점만 보는 가장 단순한 오토인코더 (1차 기초 모델) |
| LSTM-AE / Conv-AE | 최근 15분을 묶어서 보는 오토인코더. LSTM은 순서를, Conv는 짧은 패턴을 잘 봄 |
| GDN | 그래프 신경망 기반 이상탐지. 각 센서를 이웃 센서들로 예측, 빗나가면 이상 |
| 재구성 오차 | 원래 값과 모델이 다시 그린 값의 차이 = 이상 점수의 재료 |
| 잔차 | "있어야 할 값"과 "실제 값"의 차이. 정상이면 0 근처 |
| KCL | 키르히호프 전류 법칙. 한 점으로 들어온 전류 = 나간 전류의 합 |
| 정규화 | 단위·크기가 다른 신호들을 같은 기준으로 맞추는 것 |
| 분위수 스케일 | 극단값을 무시하고 0.5%~99.5% 구간을 기준으로 정규화 |
| 임계(기준선) | 이 점수를 넘으면 이상으로 판정하는 선 |
| 운영 임계 | 정답 없이, 평가 전 정상 기간 점수의 99% 지점으로 정한 기준선 (현장에서 실제 쓰는 방식) |
| ROC-AUC | 이상과 정상을 구분하는 능력. 0.5 = 무작위, 1 = 완벽 |
| F1 | 놓치지 않기(재현율)와 헛경보 안 내기(정밀도)의 균형 점수 |
| 어블레이션 | 요소를 하나씩 넣거나 빼면서 각각의 기여를 재는 실험 |
| 시드 | 학습 초기값을 정하는 난수. 여러 시드로 돌려 평균 내면 우연을 배제 |
| 앙상블 | 여러 모델의 점수를 합쳐 쓰는 것 |
| 국소화 | 이상이 "어디서" 났는지 짚는 것 |
| CT / PT | 변류기 / 계기용 변압기. 큰 전류·전압을 계측용으로 낮춰 주는 장치 |
| OLTC | 부하 중 탭 절환 장치. 주변압기의 탭을 바꿔 전압을 일정하게 유지 |
| 절체 / ATS | 공급 경로를 다른 쪽으로 바꾸는 것 / 이를 자동으로 하는 스위치 |

---

# 부록 E. 예상 질문과 답

**Q1. FMCS 데이터가 시뮬레이션이면 결과를 믿을 수 있나요?**
> 현장 데이터에는 고장 정답이 없어서 채점 자체가 불가능합니다. 그래서 대상 계통의 실제 연결 구조, 태그 이름, 저장 형식을 그대로 따르고, 부하 패턴(공정·공조·사무), 외기온도, 공휴일, 절체·정비 같은 운전까지 넣은 데이터로 채점했습니다. 또 정답이 있는 공개 데이터(WADI, EPIC)에서도 같은 방향의 향상(+31%, +52%)을 확인했습니다. 실제 현장 데이터 재검증은 4차 첫 과제입니다.

**Q2. +345%는 과장 아닌가요?**
> 기초 점수가 0.135로 매우 낮아서 비율이 커진 것은 맞습니다. 그래서 절대값(0.135 → 0.600)과 AUC(0.52 → 0.83), 오경보율(85% → 15%)을 함께 보여 드렸습니다. 어느 지표로 봐도 크게 좋아졌습니다.

**Q3. 운전 컨텍스트로 개폐 직후 설비를 빼면, 그때 생긴 진짜 고장은 놓치지 않나요?**
> 놓칠 수 있습니다. 대신 빼는 범위를 "최근 15분 안에 개폐된 차단기로부터 2단계 이내 설비"로 좁혔고, 나머지 설비는 계속 감시합니다. 절체 직후의 고장은 보호 계전기가 따로 잡는 영역이기도 합니다. 범위를 줄이는 방법은 계속 조정할 부분입니다.

**Q4. 왜 오토인코더를 계속 쓰나요? 더 큰 최신 모델(트랜스포머 등)은요?**
> 어블레이션 결과, 향상의 대부분이 모델 크기가 아니라 피처(물리·KCL)와 점수 방식에서 나왔습니다. 현장 서버에서 1,000개 신호를 실시간으로 돌려야 하므로 가볍고 설명 가능한 모델이 유리합니다. GDN만 해도 학습이 AE보다 10~30배 느립니다.

**Q5. GDN이 WADI·EPIC에서는 오히려 나빴는데요?**
> 맞습니다. 두 데이터에는 연결도 정보가 없어서 학습 그래프만 쓸 수 있었고, FMCS에서도 학습 그래프는 연결을 전혀 복원하지 못했습니다(3.5% = 무작위). 그래서 "GDN이 좋다"가 아니라 "연결도를 넣은 GDN이 좋다"가 결론입니다.

**Q6. 이상 크기는 어떻게 정했나요?**
> CT·PT 같은 계측 오차는 현장에서 문제가 되는 수준(CT 4~12%, PT 0.6~1.8%)으로, 미계량 부하는 피더 부하의 4~10%로 넣었습니다. 1차 때는 더 크게 넣었는데, 그러면 기초 모델도 쉽게 잡아 비교가 의미 없어서 2차 이후 현실 수준으로 줄였습니다.

**Q7. 실제로 어디서 고장 났는지도 알려 주나요?**
> 네. 이상 점수가 해당 설비 피처에 집중되므로, 기여도가 높은 피처를 원인 설비 후보로 보여 줄 수 있습니다. 개선 모델 경보 36건 중 22건에서 상위 3개 설비 안에 실제 원인 설비가 있었습니다. 4차에서는 이 정보를 진단 에이전트가 받아서 상위 경로·하위 설비·근거 수치와 함께 설명하게 할 예정입니다.

**Q8. 학습에 얼마나 걸리고 어떤 장비를 썼나요?**
> 노트북(Apple M2, GPU 10코어, 메모리 16GB)에서 PyTorch로 학습했습니다. 총 62회 학습에 약 6시간이 걸렸고, 오토인코더는 1회 0.5~3분, GDN은 1회 35~90분입니다. 외부 서버나 클라우드는 쓰지 않았습니다.

**Q9. 오경보 15%도 높은 거 아닌가요?**
> 정상 운전 중인 **시간**의 15%입니다. 평가 12일 전체에서 정상 시간 중 경보 비율은 약 3%이고, 경보를 사건 단위로 묶으면 36건 중 8건이 오경보입니다. 더 줄이는 것은 4차 과제이며, 진단 에이전트가 "개폐 직후 변동일 가능성"을 함께 설명해 운영자 판단을 돕도록 할 계획입니다.
